<!DOCTYPE html>
<html lang="de">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Wohnung wird nicht warm: Ursache messen statt streiten | BIB</title>
<meta name="description" content="Wohnung wird trotz Heizung nicht warm? Ursachen in Anlage, Heizkörper und Gebäudehülle, richtig messen und dokumentieren, Mängelanzeige und Gutachten.">
<meta name="theme-color" content="#0a121d">
<meta name="robots" content="max-snippet:-1, max-image-preview:large">
<link rel="canonical" href="https://ing-bassam.de/fachwissen/wohnung-nicht-warm-heizung-ursache-nachweis/">
<!--
  DATENSCHUTZ: Diese Richtlinie erlaubt nur Dateien von dieser Website selbst.
  Die Artikelseiten kommen ohne JavaScript aus; Skripte sind vollständig gesperrt.
-->
<meta http-equiv="Content-Security-Policy" content="default-src 'self'; script-src 'none'; style-src 'self' 'unsafe-inline'; img-src 'self' data:; font-src 'self'; connect-src 'none'; object-src 'none'; base-uri 'self'; form-action 'self' mailto:">
<link rel="icon" href="/favicon.ico" sizes="48x48">
<link rel="icon" href="/favicon.svg" type="image/svg+xml">
<link rel="icon" href="/favicon-192.png" type="image/png" sizes="192x192">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<link rel="stylesheet" href="../artikel.css">
<meta property="og:type" content="article">
<meta property="og:locale" content="de_DE">
<meta property="og:site_name" content="BIB Ingenieurbüro für Bauwesen">
<meta property="og:title" content="Wohnung wird nicht warm: Ursache messen statt streiten">
<meta property="og:description" content="Wohnung wird trotz Heizung nicht warm? Ursachen in Anlage, Heizkörper und Gebäudehülle, richtig messen und dokumentieren, Mängelanzeige und Gutachten.">
<meta property="og:url" content="https://ing-bassam.de/fachwissen/wohnung-nicht-warm-heizung-ursache-nachweis/">
<meta property="og:image" content="https://ing-bassam.de/vorschau.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="BIB Ingenieurbüro für Bauwesen – Baugutachten und Fachwissen, Berlin">
<meta name="twitter:card" content="summary_large_image">
<meta property="article:published_time" content="2026-11-04">
<meta property="article:modified_time" content="2026-11-04">
<meta property="article:section" content="Hausverwaltung &amp; Bestand">
<meta name="author" content="M. Sc. Karim Abu Elkheir">
</head>
<body>

<a class="skip-link" href="#inhalt">Zum Inhalt springen</a>

<header class="seiten-kopf">
  <div class="wrap kopf-innen">
    <a href="../../" class="logo" aria-label="BIB Ingenieurbüro für Bauwesen – zur Startseite"><b>BIB</b><span>Ingenieurbüro für Bauwesen</span></a>
    <nav aria-label="Bereiche">
      <a href="../../leistungen/">Leistungen</a>
      <a href="../">Fachwissen</a>
      <a href="../../#kontakt">Kontakt</a>
    </nav>
  </div>
</header>

<main id="inhalt">
  <article class="artikel">
    <div class="wrap schmal">
      
      <nav class="brotkrumen" aria-label="Sie sind hier">
        <a href="../../">Start</a> <span aria-hidden="true">›</span>
        <a href="../">Fachwissen</a> <span aria-hidden="true">›</span>
        <span>Wohnung wird nicht warm: Ursache messen statt streiten</span>
      </nav>

      <header class="artikel-kopf">
        <span class="marke marke--kategorie" data-kategorie="hausverwaltung-bestand">Hausverwaltung &amp; Bestand</span> <span class="marke">Ratgeber</span>
        <h1>Wohnung wird nicht warm: Ursache messen statt streiten</h1>
        <p class="artikel-meta">
          Von M. Sc. Karim Abu Elkheir ·
          <time datetime="2026-11-04">04.11.2026</time> ·
          etwa 20 Minuten Lesezeit
        </p>
      </header>

      <div class="prosa">
<p>Das Thermostat steht auf der höchsten Stufe, der Heizkörper ist oben warm und unten kalt, und im Wohnzimmer bleibt es ungemütlich. Wenn die Wohnung trotz aufgedrehter Heizung nicht warm wird, liegt die Ursache in der Heizungsanlage, in einem zu kleinen Heizkörper, in der Gebäudehülle oder in der Nutzung des Raums. Welche Ursache zutrifft, zeigt erst eine Messung. Nachweisen lässt sich das Problem mit einem Protokoll aus Datum, Uhrzeit und gemessener Raumtemperatur und mit einer schriftlichen Mängelanzeige. Genau dazu rät der Berliner Mieterverein zum Start der Heizperiode 2026.<sup id="fnref:1"><a class="footnote-ref" href="#fn:1">1</a></sup></p>
<h2 id="woran-sie-erkennen-ob-die-heizung-zu-wenig-liefert-oder-der-raum-nur-kalt-wirkt">Woran Sie erkennen, ob die Heizung zu wenig liefert oder der Raum nur kalt wirkt</h2>
<p>Eine Wohnung, die trotz aufgedrehter Heizung nicht warm wird, zeigt das auf zwei sehr verschiedene Arten. Im ersten Fall ist die Raumluft messbar zu kalt. Das Thermometer in der Raummitte bleibt auch nach Stunden unter dem Wert, den die Bewohner erwarten. Im zweiten Fall zeigt das Thermometer eine normale Raumtemperatur, und trotzdem frieren die Menschen im Raum. Beide Fälle fühlen sich ähnlich an. Technisch können sie aber verschiedene Ursachen haben, und sie führen zu verschiedenen Gesprächen mit Vermieter oder Hausverwaltung. Wer den Unterschied kennt, kann das Problem der kalten Wohnung viel genauer beschreiben.</p>
<p>Wie warm ein Raum empfunden wird, hängt nicht allein von der Lufttemperatur ab. Auch die Luftfeuchte und die Oberflächentemperaturen der Bauteile gehen ein.<sup id="fnref:2"><a class="footnote-ref" href="#fn:2">2</a></sup> Der Körper gibt einen erheblichen Teil seiner Wärme als Strahlung an kältere Flächen ab. Vor einer kalten Außenwand oder einem großen Fenster friert man deshalb auch bei ausreichend warmer Luft.</p>
<p>Fachleute sprechen von der operativen Temperatur, wenn sie Luft- und Strahlungswirkung zusammen meinen. Vereinfacht ist sie der Mittelwert aus Lufttemperatur und mittlerer Oberflächentemperatur des Raums.<sup id="fnref:3"><a class="footnote-ref" href="#fn:3">3</a></sup> Sind die Wände deutlich kälter als die Luft, liegt die wirksame Temperatur unter der Anzeige des Thermometers. Zugluft kühlt die Haut zusätzlich. Ein kalter Raum ist deshalb nicht immer ein Raum mit kalter Luft.</p>
<p>Eine erste Einordnung gelingt mit wenigen Beobachtungen. Sind die Heizkörper nur lauwarm oder nur oben warm, spricht das für ein Problem der Anlage. Ist die Luft warm, der Boden aber kalt, fehlt die Fußwärme; als Untergrenze nennt die Bauphysik für Fußböden etwa 18 °C Oberflächentemperatur.<sup id="fnref2:2"><a class="footnote-ref" href="#fn:2">2</a></sup> Zug an Fenstern und Außenwandecken deutet auf undichte Fugen oder kalte Bauteile. Das sind Hinweise, noch keine Diagnose.</p>
<p>Ein vollständiger Heizungsausfall ist leichter zu erkennen als eine dauerhaft zu geringe Heizleistung. Fällt die zentrale Heizung im ganzen Haus aus, merken es alle Nachbarn zur gleichen Zeit. Wird dagegen nur eine einzelne Wohnung nicht warm, kommen eher die Verteilung des Heizwassers, ein einzelner Heizkörper oder die Bauteile dieser Wohnung in Betracht. Für den Nachweis macht der Unterschied viel aus. Ein Ausfall der Heizung lässt sich mit Datum und Uhrzeit belegen. Eine Minderleistung zeigt sich erst in einer Messreihe über mehrere kalte Tage.</p>
<h2 id="ursachen-in-der-heizungsanlage-regelung-hydraulik-und-heizkoerper">Ursachen in der Heizungsanlage: Regelung, Hydraulik und Heizkörper</h2>
<p>Liefert die Heizungsanlage zu wenig Wärme in die Wohnung, kommen die Regelung, die Verteilung des Heizwassers oder der Heizkörper selbst als Ursache in Betracht. Zentralheizungen werden nach der Außentemperatur und nach der Uhrzeit gesteuert. Die zeitabhängige Steuerung senkt die Heizung in Zeiten mit geringem Wärmebedarf ab, etwa nachts.<sup id="fnref:4"><a class="footnote-ref" href="#fn:4">4</a></sup> Die sogenannte Heizkurve legt in der Regel fest, wie warm das Heizwasser bei welcher Außentemperatur sein soll. Ist die Heizkurve zu flach eingestellt, erreicht das Heizwasser an kalten Tagen nicht die nötige Temperatur. Beginnt die Nachtabsenkung zu früh oder endet sie zu spät, kühlt die Wohnung vor allem morgens und abends aus.</p>
<p>Das Thermostatventil am Heizkörper regelt die Wärmezufuhr nach der eingestellten Raumtemperatur.<sup id="fnref2:4"><a class="footnote-ref" href="#fn:4">4</a></sup> Nach dem Gebäudemodernisierungsgesetz (GModG) muss eine Heizungsanlage mit Wasser als Wärmeträger beim Einbau eine selbsttätig wirkende raumweise Regelung erhalten. Fehlt diese Ausstattung in einem bestehenden Gebäude, muss der Eigentümer sie nachrüsten.<sup id="fnref3:4"><a class="footnote-ref" href="#fn:4">4</a></sup> Ein Thermostatventil kann allerdings klemmen. Der Heizkörper bleibt dann kalt, obwohl der Drehknopf ganz aufgedreht ist. Ein festsitzendes Ventil ist ein bekanntes Schadensbild. Ob das Ventil die Ursache ist, klärt der Heizungsbetrieb, den die Hausverwaltung beauftragt.</p>
<p>Der hydraulische Abgleich sorgt dafür, dass jeder Heizkörper genau die Menge Heizwasser bekommt, die er für seinen Raum braucht. Ohne Abgleich nimmt das Heizwasser in der Regel den Weg des geringsten Widerstands. Heizkörper nahe der Pumpe erhalten dann zu viel Wasser, weit entfernte Heizkörper zu wenig. Ein mögliches Bild sind Wohnungen am Ende eines Leitungsstrangs, die nicht warm werden, während andere Wohnungen überheizt sind. Nach § 60c GModG ist ein Heizungssystem mit Wasser als Wärmeträger nach dem Einbau einer Heizungsanlage in Gebäuden mit mindestens sechs Wohnungen hydraulisch abzugleichen.<sup id="fnref:5"><a class="footnote-ref" href="#fn:5">5</a></sup> Zum Abgleich gehören nach dem Gesetz mindestens eine raumweise Heizlastberechnung, eine Prüfung der Heizflächen und die Anpassung der Vorlauftemperaturregelung.<sup id="fnref2:5"><a class="footnote-ref" href="#fn:5">5</a></sup></p>
<p>Die Norm-Heizlast ist die Wärmeleistung, die ein Raum an einem sehr kalten Auslegungstag braucht, um die vorgesehene Temperatur zu halten.<sup id="fnref:6"><a class="footnote-ref" href="#fn:6">6</a></sup> Berechnet wird sie nach DIN EN 12831-1. Das Gesetz verweist dafür noch auf die frühere Fassung von 2017-09, inzwischen liegt eine neuere Ausgabe von 2025-06 vor.<sup id="fnref2:6"><a class="footnote-ref" href="#fn:6">6</a></sup> Die Heizlast bestimmt, wie groß Wärmeerzeuger und Heizkörper sein müssen. Ist ein Heizkörper kleiner, als die Heizlast seines Raums verlangt, wird der Raum an sehr kalten Tagen nicht warm. Das ist dann ein Fehler der Auslegung und kein Bedienfehler.</p>
<p>Auch im Bestand kann sich das Verhältnis zwischen Heizkörper und Raum ändern. Wird eine alte Heizung durch eine Anlage ersetzt, die mit kühlerem Heizwasser arbeitet, müssen die vorhandenen Heizkörper dafür groß genug sein. Die Vorlauftemperatur, also die Temperatur des Heizwassers auf dem Weg zum Heizkörper, ist dann niedriger als früher. Das Gesetz verlangt beim hydraulischen Abgleich deshalb eine Prüfung der Heizflächen im Hinblick auf eine möglichst niedrige Vorlauftemperatur.<sup id="fnref3:5"><a class="footnote-ref" href="#fn:5">5</a></sup> Daneben gibt es einfache Störungen. Luft im Heizkörper zeigt sich in der Regel durch Gluckern und einen kalten oberen Bereich. Ablagerungen im Heizwasser machen sich eher im unteren Bereich des Heizkörpers bemerkbar.</p>
<h2 id="ursachen-in-der-gebaeudehuelle-und-im-wohnalltag">Ursachen in der Gebäudehülle und im Wohnalltag</h2>
<p>Auch eine richtig eingestellte Heizung kann eine Wohnung nicht warm halten, wenn die Gebäudehülle zu viel Wärme verliert. Wie groß der Verlust ist, hängt vom Temperaturabstand zwischen innen und außen und von der Dämmqualität der Bauteile ab.<sup id="fnref:7"><a class="footnote-ref" href="#fn:7">7</a></sup> An sehr kalten Tagen ist der Abstand besonders groß, und eine schlecht gedämmte Wohnung braucht dann deutlich mehr Heizleistung als an milden Tagen.</p>
<p>Wärmebrücken sind eine bekannte Ursache für kalte Stellen in einer Wohnung. Gemeint sind Stellen der Außenhülle, an denen Wärme schneller nach außen abfließt als in der übrigen Fläche. Beispiele sind Außenwandecken, Rollladenkästen, Fensteranschlüsse oder durchlaufende Balkonplatten. An Wärmebrücken sind die Oberflächen auf der Raumseite kälter als an den übrigen Bauteilen.<sup id="fnref:8"><a class="footnote-ref" href="#fn:8">8</a></sup> Kalte Oberflächen mindern die Behaglichkeit, und die Bewohner glauben, es ziehe.<sup id="fnref2:8"><a class="footnote-ref" href="#fn:8">8</a></sup> Zugleich kann an kalten Stellen Tauwasser entstehen, und Schimmelbildung kann die Folge sein.<sup id="fnref3:8"><a class="footnote-ref" href="#fn:8">8</a></sup> Kalte Ecken und Schimmelflecken können deshalb zusammen mit dem Gefühl auftreten, die Wohnung werde nicht warm.</p>
<p>Undichte Fenster und Fugen lassen kalte Außenluft in die Wohnung und erhöhen den Lüftungswärmeverlust.<sup id="fnref2:7"><a class="footnote-ref" href="#fn:7">7</a></sup> Die einströmende kalte Luft fällt in der Regel zu Boden und breitet sich dort aus. Die Bewohner spüren dann Zugluft an den Füßen, obwohl der Heizkörper warm ist. Große Glasflächen wirken zusätzlich über ihre kalte Oberfläche. Wer vor einem großen Fenster sitzt, gibt viel Wärme durch Strahlung an das kalte Glas ab. Ob die Gebäudehülle tatsächlich undicht ist, lässt sich ohne Messung nur vermuten.</p>
<p>Auch die Nachbarschaft beeinflusst, ob eine Wohnung warm wird. Grenzt eine Wohnung an ein kaltes Treppenhaus, an einen unbeheizten Dachboden oder an eine leerstehende Nachbarwohnung, fließt Wärme durch Wände und Decken dorthin ab. Die Heizlastberechnung rechnet mit angenommenen Temperaturen in den Nachbarräumen. Kühlen Nachbarn ihre Räume stärker ab oder steht eine Wohnung leer, fließt mehr Wärme ab, als berechnet wurde. Wird eine Wohnung zwischen zwei kühlen Nachbarwohnungen nicht warm, ist die Ursache also nicht zwingend in der eigenen Wohnung zu suchen.</p>
<p>Schließlich spielt die Nutzung der Wohnung eine Rolle. Möbel, lange Vorhänge oder Verkleidungen vor dem Heizkörper behindern in der Regel die Abgabe der Wärme an den Raum. Ein dauerhaft gekipptes Fenster kühlt die Wand um das Fenster herum aus. Offene Türen zu kühlen Räumen verteilen die Wärme auf eine größere Fläche. Solche Ursachen gehören ebenso fair geprüft wie Fehler an der Heizung. Eine sachliche Klärung der kalten Wohnung betrachtet deshalb beide Seiten.</p>
<h2 id="raumtemperatur-messen-und-dokumentieren-so-entsteht-ein-brauchbares-protokoll">Raumtemperatur messen und dokumentieren: So entsteht ein brauchbares Protokoll</h2>
<p>Ein brauchbarer Nachweis für eine kalte Wohnung besteht aus Messwerten mit Datum und Uhrzeit, nicht aus Eindrücken. Der Berliner Mieterverein empfiehlt in seiner Pressemitteilung zur Heizperiode, Temperatur und Ausfallzeiten mit Datum, Uhrzeit und gemessenen Werten zu dokumentieren.<sup id="fnref2:1"><a class="footnote-ref" href="#fn:1">1</a></sup> Als Orientierung nennt der Verein tagsüber, in der Regel zwischen 6 und 23 Uhr, mindestens 20 bis 22 °C in Wohnräumen.<sup id="fnref3:1"><a class="footnote-ref" href="#fn:1">1</a></sup> Nachts genügen nach seiner Darstellung meist 18 °C.<sup id="fnref4:1"><a class="footnote-ref" href="#fn:1">1</a></sup> Die mietrechtlichen Vorschriften im Bürgerlichen Gesetzbuch nennen selbst keine Gradzahl. Die Werte des Vereins sind deshalb eine Orientierung und keine gesetzliche Grenze.</p>
<p>Für die Messung der Raumtemperatur genügt ein einfaches digitales Thermometer, besser ein kleiner Datenlogger. Ein Datenlogger ist ein Messgerät, das Temperatur und Uhrzeit selbsttätig in festen Abständen speichert. Das Gerät steht möglichst in der Raummitte, etwa in der Höhe, in der Menschen sitzen. Es steht nicht auf dem Heizkörper, nicht an der Außenwand, nicht im Sonnenlicht und nicht direkt am Fenster. Vor jeder Messung sollten Fenster und Türen eine Weile geschlossen sein. Das Thermostatventil steht während der Messung auf der höchsten Stufe, und diese Einstellung gehört ins Protokoll der kalten Wohnung.</p>
<p>Neben der Raumtemperatur gehören weitere Angaben in das Protokoll. Wichtig ist die Außentemperatur zum selben Zeitpunkt, abgelesen am eigenen Außenthermometer oder aus einer öffentlichen Wetterstation. Notiert werden auch die Stellung des Thermostatventils und der Zustand des Heizkörpers, etwa warm, lauwarm, oben warm und unten kalt oder ganz kalt. Geräusche wie Gluckern gehören ebenfalls in das Protokoll. Sinnvoll ist eine Messung in mehreren Räumen der Wohnung, damit Unterschiede sichtbar werden. Ein Foto des Thermometers mit lesbarer Uhrzeit ergänzt jede Messung. Aussagekräftig wird die Messreihe erst über mehrere kalte Tage, jeweils morgens und abends.</p>
<p>Die Dokumentation einer kalten Wohnung beschränkt sich auf gefahrloses Beobachten. Mieter öffnen keine Verkleidungen, verstellen keine Ventile an Steigleitungen und betreten keinen Heizungsraum. Bei einer Gasetagenheizung gilt besonders: Riecht es nach Gas, verlassen die Bewohner die Wohnung sofort und verständigen von draußen den Netzbetreiber oder den Notruf. Schimmelflecken an kalten Wandstellen werden nur fotografiert, mit einem Zollstock oder Lineal als Maßstab und mit Datum. Wer an den Heizkörpern selbst etwas einstellen möchte, fragt vorher bei der Hausverwaltung nach. So bleibt die Dokumentation eine saubere Beweisgrundlage und wird nicht selbst zur Streitfrage.</p>
<p>Zur Messung gehört die schriftliche Mitteilung an den Vermieter oder die Hausverwaltung. Nach § 536c des Bürgerlichen Gesetzbuchs (BGB) muss der Mieter einen Mangel, der sich während der Mietzeit zeigt, dem Vermieter unverzüglich anzeigen.<sup id="fnref:9"><a class="footnote-ref" href="#fn:9">9</a></sup> Der Berliner Mieterverein rät, den Mangel unverzüglich schriftlich zu melden.<sup id="fnref5:1"><a class="footnote-ref" href="#fn:1">1</a></sup> Das Messprotokoll kann der Mängelanzeige als Anlage beiliegen. Eine Kopie der Anzeige und ein Nachweis über den Zugang gehören zu den eigenen Unterlagen. Die Hausverwaltung dokumentiert ihrerseits, wann die Meldung zur kalten Wohnung einging und welche Maßnahmen folgten, etwa Einsätze des Heizungsbetriebs und deren Berichte.</p>
<h2 id="typische-fehler-und-irrtuemer-im-streit-um-die-kalte-wohnung">Typische Fehler und Irrtümer im Streit um die kalte Wohnung</h2>
<p>Ein verbreiteter Irrtum lautet, dass ein ganz aufgedrehtes Thermostatventil die Wohnung schneller warm macht. Das Thermostatventil regelt die Wärmezufuhr nach der eingestellten Raumtemperatur.<sup id="fnref4:4"><a class="footnote-ref" href="#fn:4">4</a></sup> Eine höhere Stufe bedeutet deshalb in der Regel eine höhere Zieltemperatur, aber keine schnellere Erwärmung. Solange der Raum kälter ist als der eingestellte Wert, ist das Ventil ohnehin geöffnet. Der Satz „Die Heizung ist voll aufgedreht“ sagt daher wenig über die Ursache aus. Aussagekräftig ist, ob der Heizkörper bei geöffnetem Ventil überhaupt warm wird. Genau diese Beobachtung gehört in das Protokoll der kalten Wohnung.</p>
<p>Ein zweiter Irrtum betrifft die Mietminderung. Nach § 536 Abs. 1 BGB ist der Mieter von der Miete befreit, solange ein Mangel die Tauglichkeit der Wohnung zum vertragsgemäßen Gebrauch aufhebt.<sup id="fnref:10"><a class="footnote-ref" href="#fn:10">10</a></sup> Ist die Tauglichkeit nur gemindert, zahlt er eine angemessen herabgesetzte Miete. Eine unerhebliche Minderung der Tauglichkeit bleibt nach dem Gesetz außer Betracht.<sup id="fnref2:10"><a class="footnote-ref" href="#fn:10">10</a></sup> Unterlässt der Mieter die Anzeige, verliert er die Rechte aus § 536 BGB, soweit der Vermieter deshalb nicht Abhilfe schaffen konnte.<sup id="fnref2:9"><a class="footnote-ref" href="#fn:9">9</a></sup> Ob eine kalte Wohnung im Einzelfall ein Mangel ist und welche Minderung angemessen wäre, beurteilen ein Rechtsanwalt oder eine Mieterberatung. Auch der Berliner Mieterverein rät, sich vor einer Mietminderung im Zweifel rechtlich beraten zu lassen.<sup id="fnref6:1"><a class="footnote-ref" href="#fn:1">1</a></sup></p>
<p>Auch auf der Seite der Vermieter und Hausverwaltungen gibt es typische Fehler. Ein solcher Fehler ist die pauschale Antwort, die Bewohner müssten eben richtig heizen und lüften, ohne dass jemand gemessen hat. Ein anderer Fehler ist es, die Heizkurve für das ganze Haus einfach höher zu stellen. Wenn der hydraulische Abgleich fehlt, erhalten die gut versorgten Wohnungen dann noch mehr Wärme, während die kalte Wohnung in der Regel kaum profitiert. Der Energieverbrauch steigt, und die Ursache bleibt bestehen. Eine sachliche Klärung beginnt bei der Frage, wo genau welche Temperatur fehlt.</p>
<p>Eine Messreihe zu einer kalten Wohnung ist wenig aussagekräftig, wenn sie am falschen Ort oder zur falschen Zeit entstanden ist. Ein Thermometer neben dem Heizkörper zeigt zu viel an, eines am kalten Fenster zu wenig. Eine einzelne Messung an einem milden Tag sagt nichts darüber, ob die Heizung an kalten Tagen ausreicht. Fehlt die Außentemperatur, kann niemand einschätzen, wie hoch die Anforderung an die Heizung an diesem Tag war. Auch fehlende Uhrzeiten machen ein Protokoll schwach, weil die Nachtabsenkung der Heizung dann nicht von einem Fehler zu unterscheiden ist.</p>
<p>Ein weiterer Fehler besteht darin, die Spuren des Problems selbst zu verändern. Wer eigenmächtig Ventile tauscht, Verkleidungen öffnet oder Schimmel an kalten Wandstellen großflächig entfernt, verändert den Zustand, den später ein Fachmann beurteilen soll. Hausverwaltungen wiederum sollten Berichte des Heizungsbetriebs, Einstellprotokolle und Wartungsnachweise aufbewahren. Nach § 60c Abs. 4 GModG ist die Bestätigung eines hydraulischen Abgleichs schriftlich festzuhalten. Auf Verlangen ist sie dem Mieter unverzüglich vorzulegen.<sup id="fnref4:5"><a class="footnote-ref" href="#fn:5">5</a></sup> Fehlen solche Unterlagen, lässt sich die Ursache einer kalten Wohnung nur mit deutlich mehr Aufwand klären.</p>
<h2 id="wie-ein-sachverstaendiger-die-ursache-einer-kalten-wohnung-klaert">Wie ein Sachverständiger die Ursache einer kalten Wohnung klärt</h2>
<p>Ein Sachverständiger trennt bei einer kalten Wohnung die vier möglichen Ursachen voneinander: Heizungsanlage, Heizfläche, Gebäudehülle und Nutzung. Am Anfang stehen die Unterlagen. Dazu gehören, soweit vorhanden, die Heizlastberechnung, die Bestätigung des hydraulischen Abgleichs, Einstellprotokolle der Regelung, Wartungsberichte und Pläne der Wohnung. Wichtig sind auch die Messprotokolle der Bewohner und die Mängelanzeigen mit Datum. Aus diesen Unterlagen ergibt sich ein Messplan. Er legt fest, welche Räume, welche Bauteile und welche Zeiträume untersucht werden.</p>
<p>Die Messung selbst findet in der Heizperiode statt, möglichst an kalten Tagen. Der Sachverständige erfasst die Raumlufttemperatur, die Oberflächentemperaturen von Wänden, Fenstern und Boden und die Außentemperatur. Am Heizkörper misst er in der Regel die Oberflächentemperaturen am Zulauf und am Rücklauf. Aus Luft- und Oberflächentemperaturen lässt sich die operative Temperatur abschätzen, also die Temperatur, die tatsächlich auf die Bewohner wirkt.<sup id="fnref2:3"><a class="footnote-ref" href="#fn:3">3</a></sup> Datenlogger zeichnen den Verlauf über mehrere Tage auf. So werden Nachtabsenkung, Aufheizzeiten und Einbrüche bei Kälte sichtbar.</p>
<p>Je nach Fragestellung kommen weitere Verfahren in Betracht, teils unter Hinzuziehung von Fachfirmen oder Messdienstleistern. Eine Thermografie, also eine Aufnahme mit einer Wärmebildkamera, zeigt kalte Stellen an Wänden, Ecken und Fensteranschlüssen. Aussagekräftig ist sie in der Regel nur bei einem deutlichen Temperaturunterschied zwischen innen und außen. Eine Luftdichtheitsmessung kann Undichtigkeiten der Gebäudehülle aufspüren. Am Schreibtisch vergleicht der Sachverständige die Heizlast des Raums nach DIN EN 12831-1 mit der Leistung des eingebauten Heizkörpers.<sup id="fnref3:6"><a class="footnote-ref" href="#fn:6">6</a></sup> Der Vergleich zeigt, ob der Heizkörper bei der tatsächlichen Vorlauftemperatur grundsätzlich ausreicht.</p>
<p>Ein Gutachten zur kalten Wohnung hat Grenzen. Der Sachverständige beschreibt, welche Raumtemperaturen er gemessen hat, welche technische Ursache er festgestellt hat und wie sie sich beheben lässt. Ob daraus ein Mangel im Sinne des Mietrechts folgt und welche Ansprüche bestehen, ist eine Rechtsfrage. Diese Frage beantwortet im Streitfall das Gericht. Ein Gutachten beweist für sich allein auch nichts. Sein Wert hängt davon ab, wie nachvollziehbar Messung, Auswertung und Schlussfolgerung dokumentiert sind. Eine verständliche Darstellung hilft allen Beteiligten, auch dem Vermieter und der Hausverwaltung.</p>
<p>Die Gutachtenarten haben unterschiedlichen Beweiswert. Beauftragt eine Partei den Sachverständigen selbst, ist das ein Privatgutachten. Das Gericht muss es würdigen, die Gegenseite bindet es nicht. Verbindlich wird ein Gutachten für beide Seiten nur, wenn sich die Parteien vorher darauf einigen, dass es als Schiedsgutachten gelten soll. Kommt es zum Prozess, holt das Gericht in der Regel ein eigenes Gutachten ein. Welcher Weg bei einer kalten Wohnung sinnvoll ist, klärt ein Rechtsanwalt.</p>
<p>Einen Sonderweg bietet das selbständige Beweisverfahren nach § 485 der Zivilprozessordnung (ZPO). Ist noch kein Rechtsstreit anhängig, kann eine Partei danach eine schriftliche Begutachtung beantragen, wenn sie ein rechtliches Interesse an der Feststellung hat. Dazu zählt etwa die Feststellung des Zustands einer Sache oder der Ursache eines Sachmangels.<sup id="fnref:11"><a class="footnote-ref" href="#fn:11">11</a></sup> Ein rechtliches Interesse ist nach dem Gesetz anzunehmen, wenn die Feststellung der Vermeidung eines Rechtsstreits dienen kann.<sup id="fnref2:11"><a class="footnote-ref" href="#fn:11">11</a></sup> Das Gericht benennt und beauftragt den Sachverständigen. Dieser beantwortet nur die Fragen, die der Beweisbeschluss stellt.<sup id="fnref:12"><a class="footnote-ref" href="#fn:12">12</a></sup> In einem späteren Prozess steht die selbständige Beweiserhebung nach § 493 ZPO einer Beweisaufnahme vor dem Prozessgericht gleich.<sup id="fnref3:11"><a class="footnote-ref" href="#fn:11">11</a></sup></p>
<h2 id="mietwohnung-eigentumswohnung-wohnungsbaugesellschaft-wer-was-veranlasst">Mietwohnung, Eigentumswohnung, Wohnungsbaugesellschaft: Wer was veranlasst</h2>
<p>In der Mietwohnung ist der Vermieter der Ansprechpartner, wenn die Wohnung nicht warm wird. Nach § 535 Abs. 1 BGB muss der Vermieter die Wohnung in einem zum vertragsgemäßen Gebrauch geeigneten Zustand überlassen und sie während der Mietzeit in diesem Zustand erhalten.<sup id="fnref:13"><a class="footnote-ref" href="#fn:13">13</a></sup> Bei Wohnraum ist eine Vereinbarung unwirksam, die zum Nachteil des Mieters von den Regeln zur Mietminderung abweicht.<sup id="fnref3:10"><a class="footnote-ref" href="#fn:10">10</a></sup> Wird die Wohnung von einer Hausverwaltung betreut, geht die Mängelanzeige in der Regel an diese. Ob die konkreten Raumtemperaturen einen Anspruch begründen, ist eine Frage des Einzelfalls, die eine Mieterberatung oder ein Rechtsanwalt beantwortet.</p>
<p>In der Eigentumswohnung kommt eine zweite Ebene hinzu. Nach § 5 Abs. 2 des Wohnungseigentumsgesetzes (WEG) sind Anlagen und Einrichtungen, die dem gemeinschaftlichen Gebrauch der Wohnungseigentümer dienen, nicht Gegenstand des Sondereigentums. Das gilt auch dann, wenn sie sich in der einzelnen Wohnung befinden.<sup id="fnref:14"><a class="footnote-ref" href="#fn:14">14</a></sup> Eine zentrale Heizungsanlage dient in der Regel dem gemeinschaftlichen Gebrauch. Welche Teile der Heizung im Einzelfall zum Gemeinschaftseigentum gehören, ist anhand der Teilungserklärung zu klären. Zur ordnungsmäßigen Verwaltung gehört nach § 19 Abs. 2 Nr. 2 WEG die ordnungsmäßige Erhaltung des gemeinschaftlichen Eigentums.<sup id="fnref2:14"><a class="footnote-ref" href="#fn:14">14</a></sup> Wie Zuständigkeit und Kostentragung in der eigenen Gemeinschaft verteilt sind, sollten Eigentümer anwaltlich prüfen lassen.</p>
<p>Vermietet ein Wohnungseigentümer seine Wohnung, wendet sich der Mieter an ihn als Vermieter. Der Eigentümer gibt die Meldung an die Verwaltung der Gemeinschaft weiter, wenn die Ursache im Gemeinschaftseigentum liegen kann. Für die kalte Wohnung entsteht so eine Kette aus Mieter, Eigentümer und Verwaltung. Jede Stelle in dieser Kette sollte Datum und Inhalt der Meldung festhalten. Gemeinsame Messprotokolle helfen, Doppelarbeit zu vermeiden. Ein Messplan, der mit allen Beteiligten abgestimmt ist, verhindert, dass jede Seite eigene Zahlen vorlegt und am Ende niemand den Werten der anderen Seite traut.</p>
<p>Wohnungsbaugesellschaften und große Hausverwaltungen haben einen Vorteil: Sie sehen viele Wohnungen eines Hauses zugleich. Melden sich mehrere Mieter am Ende desselben Leitungsstrangs, spricht vieles für ein Problem der Verteilung des Heizwassers. Meldet sich nur eine Wohnung an einer Gebäudeecke, kommen eher die Bauteile dieser Wohnung in Betracht. Eine Übersicht der Meldungen nach Lage im Gebäude ist deshalb ein einfaches, aber wirksames Werkzeug. Für Gebäude mit mindestens sechs Wohnungen ist nach dem Einbau einer Heizungsanlage der hydraulische Abgleich schriftlich zu bestätigen, unter anderem mit Einstellungswerten und Heizlast.<sup id="fnref5:5"><a class="footnote-ref" href="#fn:5">5</a></sup> Diese Bestätigung ist bei einer kalten Wohnung die erste Unterlage, nach der ein Sachverständiger fragt.</p>
<p>Im Neubau stellt sich zusätzlich die Frage nach der Gewährleistung. Werden nach der ersten Heizperiode einzelne Heizkörper nicht ausreichend versorgt, kann ein Mangel der Heizungsleistung vorliegen. Bauherren und Eigentümergemeinschaften sollten eine kalte Wohnung deshalb früh dokumentieren. Welche Fristen für Mängelrechte laufen und gegen wen sich Ansprüche richten, klärt ein Fachanwalt für Bau- und Architektenrecht.</p>
<h2 id="wann-fachliche-hilfe-noetig-ist-und-was-der-naechste-schritt-ist">Wann fachliche Hilfe nötig ist und was der nächste Schritt ist</h2>
<p>Fachliche Hilfe ist sinnvoll, wenn eine kalte Wohnung trotz Mängelanzeige und Besuch des Heizungsbetriebs kalt bleibt. Dann kann Aussage gegen Aussage stehen. Der Heizungsbetrieb findet an der Anlage keinen Fehler, die Bewohner messen weiter zu niedrige Werte, und die Hausverwaltung verweist auf das Heizverhalten. In dieser Lage hilft keine weitere Runde von Schreiben. Hilfreich ist eine unabhängige technische Klärung, die alle vier Ursachenbereiche betrachtet. Sie sollte in der Heizperiode stattfinden, solange die kalten Tage den Fehler sichtbar machen.</p>
<p>Bestimmte Anzeichen sprechen dafür, dass eine Wohnung, die nicht warm wird, ein tiefer liegendes Problem hat. Dazu gehören Schimmelflecken an kalten Außenwandecken, mehrere betroffene Wohnungen im selben Strang und ein Neubau, dessen Heizung seit der ersten Heizperiode nicht ausreicht. Auch widersprüchliche Aussagen verschiedener Handwerker sind ein solches Anzeichen. Bei einer Heizungsanlage, die vor kurzem ausgetauscht wurde, stellt sich zudem die Frage, ob Heizkörper und Vorlauftemperatur noch zusammenpassen. In all diesen Fällen geht es nicht mehr um eine einfache Einstellung, sondern um die Frage nach der Ursache.</p>
<p>Ein Sachverständiger beginnt mit einem Gespräch und der Durchsicht der Unterlagen. Danach folgt ein Ortstermin an einem möglichst kalten Tag. Der Sachverständige misst Raum-, Oberflächen- und Heizkörpertemperaturen, nimmt Bauteile und Heizkörper in Augenschein und stellt bei Bedarf Datenlogger für mehrere Tage auf. Anschließend vergleicht er die Messwerte mit der Heizlast des Raums und mit den Einstellungen der Anlage. Das Ergebnis ist ein schriftlicher Bericht. Er beschreibt den festgestellten Zustand, benennt die wahrscheinliche Ursache und zeigt, welche Maßnahmen technisch in Betracht kommen.</p>
<p>Für Hausverwaltungen und Wohnungsbaugesellschaften kann eine frühe technische Klärung der schnellere Weg zu einer warmen Wohnung sein. Eine gemeinsame Begehung mit Bewohnern, Verwaltung und Heizungsbetrieb schafft eine Grundlage, auf die sich alle Seiten beziehen können. Wird später doch gestritten, liegen die Messwerte bereits vor. Für Mieter und Eigentümer, die selbst Partei sind, kommt ein <a href="https://ing-bassam.de/#kontakt">Privatgutachten oder fachliche Begleitung</a> in Betracht. Ein solches Gutachten ordnet die Messungen technisch ein. Die rechtliche Bewertung bleibt einem Rechtsanwalt vorbehalten.</p>
<h2 id="haeufige-fragen">Häufige Fragen</h2>
<p><strong>Welche Raumtemperatur muss in einer Mietwohnung im Winter erreicht werden?</strong></p>
<p>Die mietrechtlichen Vorschriften im Bürgerlichen Gesetzbuch nennen keine feste Gradzahl. Der Berliner Mieterverein nennt als Orientierung tagsüber, in der Regel zwischen 6 und 23 Uhr, mindestens 20 bis 22 °C in Wohnräumen.<sup id="fnref7:1"><a class="footnote-ref" href="#fn:1">1</a></sup> Nachts genügen nach seiner Darstellung meist 18 °C.<sup id="fnref8:1"><a class="footnote-ref" href="#fn:1">1</a></sup> Welche Temperatur im Einzelfall geschuldet ist, lässt sich nur rechtlich verbindlich beurteilen, etwa durch eine Mieterberatung oder einen Rechtsanwalt.</p>
<p><strong>Darf ich die Miete mindern, wenn meine Wohnung nicht warm wird?</strong></p>
<p>Eine Mietminderung ist nach § 536 BGB möglich, wenn ein Mangel die Tauglichkeit der Wohnung zum vertragsgemäßen Gebrauch mindert oder aufhebt. Eine unerhebliche Minderung der Tauglichkeit bleibt außer Betracht.<sup id="fnref4:10"><a class="footnote-ref" href="#fn:10">10</a></sup> Unterlässt der Mieter die unverzügliche Anzeige, kann er diese Rechte verlieren, soweit der Vermieter deshalb nicht Abhilfe schaffen konnte.<sup id="fnref3:9"><a class="footnote-ref" href="#fn:9">9</a></sup> Ob eine zu kalte Wohnung im konkreten Fall eine Minderung rechtfertigt und in welcher Höhe, beurteilt ein Rechtsanwalt oder eine Mieterberatung. Ein Messprotokoll mit Datum, Uhrzeit und Werten ist dafür eine wichtige Grundlage.</p>
<p><strong>Wie lange sollte ich die Raumtemperatur messen?</strong></p>
<p>Eine einzelne Messung reicht nicht aus, um eine zu geringe Heizleistung nachzuweisen. Sinnvoll ist eine Messreihe über mehrere kalte Tage, jeweils mindestens morgens und abends. Ein Datenlogger erleichtert die Aufgabe, weil er die Werte selbsttätig mit Uhrzeit speichert. Zu jeder Messung gehören die Außentemperatur, die Stellung des Thermostatventils und der Zustand des Heizkörpers. Je kälter die Messtage, desto deutlicher zeigt sich, ob die Heizung ausreicht.</p>
<p><strong>Was ist ein hydraulischer Abgleich, und kann ich als Mieter die Unterlagen sehen?</strong></p>
<p>Ein hydraulischer Abgleich stellt die Heizungsanlage so ein, dass jeder Heizkörper die Menge Heizwasser erhält, die sein Raum braucht. Nach § 60c GModG ist er nach dem Einbau einer Heizungsanlage in Gebäuden mit mindestens sechs Wohnungen vorgeschrieben. Die Bestätigung des Abgleichs ist schriftlich festzuhalten, unter anderem mit Einstellungswerten und Heizlast. Auf Verlangen ist sie dem Mieter unverzüglich vorzulegen.<sup id="fnref6:5"><a class="footnote-ref" href="#fn:5">5</a></sup> Fehlt ein Abgleich, kann das eine Ursache dafür sein, dass einzelne Wohnungen nicht warm werden.</p>
<p><strong>Warum friere ich, obwohl das Thermometer eine normale Temperatur zeigt?</strong></p>
<p>Die gefühlte Temperatur hängt nicht nur von der Raumluft ab, sondern auch von den Oberflächentemperaturen von Wänden, Fenstern und Boden. Ein Mensch gibt einen großen Teil seiner Wärme durch Strahlung an diese Flächen ab. Sind Außenwände oder Fenster kalt, etwa wegen Wärmebrücken, friert der Mensch trotz warmer Luft. Zugluft durch undichte Fugen verstärkt diesen Eindruck. Eine Messung der Oberflächentemperaturen zeigt, ob die Ursache in der Gebäudehülle liegt.</p>
<p><strong>Wer beauftragt den Sachverständigen, wenn die Wohnung nicht warm wird?</strong></p>
<p>Ein Sachverständiger kann von jeder Seite privat beauftragt werden, also vom Mieter, vom Vermieter, von der Eigentümergemeinschaft oder von der Hausverwaltung. Ein solches Privatgutachten muss ein Gericht berücksichtigen, die Gegenseite ist aber nicht daran gebunden. Die Parteien können sich auch gemeinsam auf einen Sachverständigen einigen. In einem selbständigen Beweisverfahren oder einem Prozess benennt und beauftragt das Gericht den Sachverständigen. Welcher Weg im Einzelfall passt, klärt am besten ein Rechtsanwalt.</p>
<h2 id="hinweis">Hinweis</h2>
<p>Dieser Beitrag gibt den fachlichen Kenntnisstand zum Erstellungsdatum wieder. Er ist keine Rechtsberatung und ersetzt keine Begutachtung des Einzelfalls. Ob und wie Ansprüche bestehen und durchgesetzt werden können, beurteilt ein Rechtsanwalt. Genannte Normen und Regelwerke sind in der jeweils gültigen Fassung zu prüfen.</p>
<hr>
<p><strong>Über den Autor</strong></p>
<p>M. Sc. Karim Abu Elkheir, BIB Ingenieurbüro für Bauwesen, Berlin. Kontakt: info@ing-bassam.de. Stand: 2026-11-04.</p>
<h2 id="quellen-und-fussnoten">Quellen und Fußnoten</h2>
<div class="footnote">
<hr>
<ol>
<li id="fn:1">
<p>Berliner Mieterverein e. V.: Heizperiode gestartet: Was Mieter:innen wissen sollten. Pressemitteilung 50/26 vom 02.10.2026. https://www.berliner-mieterverein.de/presse/pressearchiv/heizperiode-gestartet.htm (abgerufen am 2026-11-04).&#160;<a class="footnote-backref" href="#fnref:1" title="Jump back to footnote 1 in the text">&#8617;</a><a class="footnote-backref" href="#fnref2:1" title="Jump back to footnote 1 in the text">&#8617;</a><a class="footnote-backref" href="#fnref3:1" title="Jump back to footnote 1 in the text">&#8617;</a><a class="footnote-backref" href="#fnref4:1" title="Jump back to footnote 1 in the text">&#8617;</a><a class="footnote-backref" href="#fnref5:1" title="Jump back to footnote 1 in the text">&#8617;</a><a class="footnote-backref" href="#fnref6:1" title="Jump back to footnote 1 in the text">&#8617;</a><a class="footnote-backref" href="#fnref7:1" title="Jump back to footnote 1 in the text">&#8617;</a><a class="footnote-backref" href="#fnref8:1" title="Jump back to footnote 1 in the text">&#8617;</a></p>
</li>
<li id="fn:2">
<p>Schmidt, Peter; Windhausen, Saskia: Lohmeyer Praktische Bauphysik. Eine Einführung mit Berechnungsbeispielen. 10. Aufl. Wiesbaden: Springer Fachmedien Wiesbaden, 2024, S. 82–83. ISBN 978-3-658-42604-0.&#160;<a class="footnote-backref" href="#fnref:2" title="Jump back to footnote 2 in the text">&#8617;</a><a class="footnote-backref" href="#fnref2:2" title="Jump back to footnote 2 in the text">&#8617;</a></p>
</li>
<li id="fn:3">
<p>Vogdt, Frank U. (Hrsg.): Bauphysik. Grundwissen für Architekten. Wiesbaden: Springer Fachmedien Wiesbaden, 2022, S. 77. ISBN 978-3-8348-2189-8.&#160;<a class="footnote-backref" href="#fnref:3" title="Jump back to footnote 3 in the text">&#8617;</a><a class="footnote-backref" href="#fnref2:3" title="Jump back to footnote 3 in the text">&#8617;</a></p>
</li>
<li id="fn:4">
<p>Bundesministerium der Justiz: Gesetz zur Einsparung von Energie und zur Modernisierung der Wärmeversorgung in Gebäuden (Gebäudemodernisierungsgesetz – GModG), § 63 Abs. 1 und 3, zuletzt geändert durch Art. 4 G v. 23.7.2026 I Nr. 226. https://www.gesetze-im-internet.de/geg/BJNR172810020.html (abgerufen am 2026-11-04 als amtlicher Text aus der Fachbibliothek, da die Seite nicht erreichbar war, Datenstand 28.09.2026). Ergänzend: Schmidt, Peter: Das novellierte Gebäudeenergiegesetz (GEG 2024). Grundlagen. Anwendung in der Praxis, Beispiele. Wiesbaden: Springer Vieweg, 2025, S. 240. ISBN 978-3-658-44921-6.&#160;<a class="footnote-backref" href="#fnref:4" title="Jump back to footnote 4 in the text">&#8617;</a><a class="footnote-backref" href="#fnref2:4" title="Jump back to footnote 4 in the text">&#8617;</a><a class="footnote-backref" href="#fnref3:4" title="Jump back to footnote 4 in the text">&#8617;</a><a class="footnote-backref" href="#fnref4:4" title="Jump back to footnote 4 in the text">&#8617;</a></p>
</li>
<li id="fn:5">
<p>Bundesministerium der Justiz: Gebäudemodernisierungsgesetz (GModG), § 60c Abs. 1, 2 und 4, zuletzt geändert durch Art. 4 G v. 23.7.2026 I Nr. 226. https://www.gesetze-im-internet.de/geg/__60c.html (abgerufen am 2026-11-04 als amtlicher Text aus der Fachbibliothek, da die Seite nicht erreichbar war, Datenstand 28.09.2026).&#160;<a class="footnote-backref" href="#fnref:5" title="Jump back to footnote 5 in the text">&#8617;</a><a class="footnote-backref" href="#fnref2:5" title="Jump back to footnote 5 in the text">&#8617;</a><a class="footnote-backref" href="#fnref3:5" title="Jump back to footnote 5 in the text">&#8617;</a><a class="footnote-backref" href="#fnref4:5" title="Jump back to footnote 5 in the text">&#8617;</a><a class="footnote-backref" href="#fnref5:5" title="Jump back to footnote 5 in the text">&#8617;</a><a class="footnote-backref" href="#fnref6:5" title="Jump back to footnote 5 in the text">&#8617;</a></p>
</li>
<li id="fn:6">
<p>DIN Media: DIN EN 12831-1 (frühere Ausgabe 2017-09, auf die das Gesetz verweist) „Energetische Bewertung von Gebäuden – Verfahren zur Berechnung der Norm-Heizlast – Teil 1: Raumheizlast, Modul M3-3“. https://www.dinmedia.de/en/standard/din-en-12831-1/261292587 (abgerufen am 2026-11-04). Eine neuere Ausgabe von 2025-06 liegt vor; ihren Status bei DIN Media vor Anwendung prüfen. Inhaltlich bestätigt durch § 60c Abs. 2 GModG, der für die raumweise Heizlastberechnung auf die frühere Ausgabe vom September 2017 verweist. https://www.gesetze-im-internet.de/geg/__60c.html (abgerufen am 2026-11-04 als amtlicher Text aus der Fachbibliothek, da die Seite nicht erreichbar war).&#160;<a class="footnote-backref" href="#fnref:6" title="Jump back to footnote 6 in the text">&#8617;</a><a class="footnote-backref" href="#fnref2:6" title="Jump back to footnote 6 in the text">&#8617;</a><a class="footnote-backref" href="#fnref3:6" title="Jump back to footnote 6 in the text">&#8617;</a></p>
</li>
<li id="fn:7">
<p>Schmidt, Peter; Windhausen, Saskia: Lohmeyer Praktische Bauphysik. Eine Einführung mit Berechnungsbeispielen. 10. Aufl. Wiesbaden: Springer Fachmedien Wiesbaden, 2024, S. 92. ISBN 978-3-658-42604-0.&#160;<a class="footnote-backref" href="#fnref:7" title="Jump back to footnote 7 in the text">&#8617;</a><a class="footnote-backref" href="#fnref2:7" title="Jump back to footnote 7 in the text">&#8617;</a></p>
</li>
<li id="fn:8">
<p>Schmidt, Peter; Windhausen, Saskia: Lohmeyer Praktische Bauphysik. Eine Einführung mit Berechnungsbeispielen. 10. Aufl. Wiesbaden: Springer Fachmedien Wiesbaden, 2024, S. 288. ISBN 978-3-658-42604-0.&#160;<a class="footnote-backref" href="#fnref:8" title="Jump back to footnote 8 in the text">&#8617;</a><a class="footnote-backref" href="#fnref2:8" title="Jump back to footnote 8 in the text">&#8617;</a><a class="footnote-backref" href="#fnref3:8" title="Jump back to footnote 8 in the text">&#8617;</a></p>
</li>
<li id="fn:9">
<p>Bundesministerium der Justiz: Bürgerliches Gesetzbuch, § 536c Abs. 1 und 2. https://www.gesetze-im-internet.de/bgb/__536c.html (abgerufen am 2026-11-04 als amtlicher Text aus der Fachbibliothek, da die Seite nicht erreichbar war, Datenstand 26.09.2026).&#160;<a class="footnote-backref" href="#fnref:9" title="Jump back to footnote 9 in the text">&#8617;</a><a class="footnote-backref" href="#fnref2:9" title="Jump back to footnote 9 in the text">&#8617;</a><a class="footnote-backref" href="#fnref3:9" title="Jump back to footnote 9 in the text">&#8617;</a></p>
</li>
<li id="fn:10">
<p>Bundesministerium der Justiz: Bürgerliches Gesetzbuch, § 536 Abs. 1 und 4, zuletzt geändert durch Art. 6 G v. 23.7.2026 I Nr. 226. https://www.gesetze-im-internet.de/bgb/__536.html (abgerufen am 2026-11-04 als amtlicher Text aus der Fachbibliothek, da die Seite nicht erreichbar war, Datenstand 26.09.2026).&#160;<a class="footnote-backref" href="#fnref:10" title="Jump back to footnote 10 in the text">&#8617;</a><a class="footnote-backref" href="#fnref2:10" title="Jump back to footnote 10 in the text">&#8617;</a><a class="footnote-backref" href="#fnref3:10" title="Jump back to footnote 10 in the text">&#8617;</a><a class="footnote-backref" href="#fnref4:10" title="Jump back to footnote 10 in the text">&#8617;</a></p>
</li>
<li id="fn:11">
<p>Bundesministerium der Justiz: Zivilprozessordnung, § 485 Abs. 1 und 2 sowie § 493 Abs. 1, zuletzt geändert durch Artikel 1 des Gesetzes vom 20. Mai 2026 (BGBl. 2026 I Nr. 152). https://www.gesetze-im-internet.de/zpo/__485.html und https://www.gesetze-im-internet.de/zpo/__493.html (abgerufen am 2026-11-21).&#160;<a class="footnote-backref" href="#fnref:11" title="Jump back to footnote 11 in the text">&#8617;</a><a class="footnote-backref" href="#fnref2:11" title="Jump back to footnote 11 in the text">&#8617;</a><a class="footnote-backref" href="#fnref3:11" title="Jump back to footnote 11 in the text">&#8617;</a></p>
</li>
<li id="fn:12">
<p>Timm, Harry; Allmendinger, Thomas; Strehle, Norbert: Estriche, Parkett und Bodenbeläge. Arbeitshilfen für die Planung, Ausführung und Beurteilung. 6. Aufl. Wiesbaden: Springer Fachmedien Wiesbaden, 2019, S. 248–249. ISBN 978-3-658-25847-4.&#160;<a class="footnote-backref" href="#fnref:12" title="Jump back to footnote 12 in the text">&#8617;</a></p>
</li>
<li id="fn:13">
<p>Bundesministerium der Justiz: Bürgerliches Gesetzbuch, § 535 Abs. 1, zuletzt geändert durch Art. 6 G v. 23.7.2026 I Nr. 226. https://www.gesetze-im-internet.de/bgb/__535.html (abgerufen am 2026-11-04 als amtlicher Text aus der Fachbibliothek, da die Seite nicht erreichbar war, Datenstand 26.09.2026).&#160;<a class="footnote-backref" href="#fnref:13" title="Jump back to footnote 13 in the text">&#8617;</a></p>
</li>
<li id="fn:14">
<p>Bundesministerium der Justiz: Wohnungseigentumsgesetz, § 5 Abs. 2 und § 19 Abs. 2 Nr. 2, zuletzt geändert durch Art. 1 G v. 10.10.2024 I Nr. 306. https://www.gesetze-im-internet.de/woeigg/__5.html (abgerufen am 2026-11-04 als amtlicher Text aus der Fachbibliothek, da die Seite nicht erreichbar war, Datenstand 06.05.2026).&#160;<a class="footnote-backref" href="#fnref:14" title="Jump back to footnote 14 in the text">&#8617;</a><a class="footnote-backref" href="#fnref2:14" title="Jump back to footnote 14 in the text">&#8617;</a></p>
</li>
</ol>
</div>
      </div>
      <aside class="leistungskasten" aria-labelledby="leistung-titel">
        <span class="eyebrow">Passende Leistung</span>
        <h2 id="leistung-titel"><a href="../../leistungen/schimmelgutachten/">Schimmelgutachten in Berlin: Ursache, Bewertung, Sanierungsempfehlung</a></h2>
        <p>Messung und Berechnung klären, ob Wärmebrücke, Feuchte aus dem Bauteil oder Nutzung die Ursache des Befalls ist – mit Sanierungsempfehlung und Kostenbandbreite im Bericht.</p>
        <p class="aktionen"><a class="btn btn-primary" href="../../leistungen/schimmelgutachten/">Leistung und Ablauf</a><a class="btn btn-outline" href="../../#kontakt">Anfrage per E-Mail</a></p>
        <p class="klein">Berlin und Brandenburg</p>
        <p class="zielgruppen-hinweis"><a href="../../leistungen/hausverwaltungen/">Für Hausverwaltungen: mehrere Einheiten an einem Termin →</a></p>
      </aside>
      <nav class="weiterlesen" aria-labelledby="weiterlesen-titel">
        <h2 id="weiterlesen-titel">Passende Fachbeiträge</h2>
        <ul class="karten">
          <li class="karte">
            <div class="marken"><span class="marke marke--kategorie" data-kategorie="hausverwaltung-bestand">Hausverwaltung &amp; Bestand</span></div>
            <h3><a href="../schadensmeldung-mieter-eigentuemer-hausverwaltung/">Schadensmeldung an die Hausverwaltung – Formular</a></h3>
            <p>Kostenloses Formular: Einen Schaden in der Wohnung vollständig an die Hausverwaltung melden – mit Ort, Zeitpunkt, Beschreibung und Fotos.</p>
            <p class="karte-meta"><time datetime="2026-11-17">17.11.2026</time> · etwa 8 Minuten</p>
          </li>
          <li class="karte">
            <div class="marken"><span class="marke marke--kategorie" data-kategorie="hausverwaltung-bestand">Hausverwaltung &amp; Bestand</span></div>
            <h3><a href="../schimmel-wohnung-baumangel-lueftung/">Schimmel in der Wohnung: Baumangel oder Lüftungsverhalten?</a></h3>
            <p>Schimmel in der Wohnung: Wie sich klären lässt, ob ein Baumangel oder das Lüftungsverhalten die Ursache ist, und was Sie dokumentieren sollten.</p>
            <p class="karte-meta"><time datetime="2026-09-20">20.09.2026</time> · etwa 33 Minuten</p>
          </li>
          <li class="karte">
            <div class="marken"><span class="marke marke--kategorie" data-kategorie="hausverwaltung-bestand">Hausverwaltung &amp; Bestand</span></div>
            <h3><a href="../heizkostenverteiler-fernablesbar-frist-2026/">Fernablesbare Heizkostenverteiler: Was bis Ende 2026 gilt</a></h3>
            <p>Fernablesbare Heizkostenverteiler und Zähler nach der Heizkostenverordnung, Frist 31.12.2026 im Bestand, Ausnahmen und Kürzungsrecht.</p>
            <p class="karte-meta"><time datetime="2026-10-21">21.10.2026</time> · etwa 16 Minuten</p>
          </li>
          <li class="karte">
            <div class="marken"><span class="marke marke--kategorie" data-kategorie="energie-foerderung">Energie &amp; Förderung</span></div>
            <h3><a href="../heizungsfoerderung-2027-waermepumpe-antrag/">Heizungsförderung 2027: Was sinkt, was vor den Antrag gehört</a></h3>
            <p>Heizungsförderung für Wärmepumpen: Ab 1. Februar 2027 sinken Bonus und Höchstgrenze. Was vor dem Antrag bei der KfW geplant und geklärt sein muss.</p>
            <p class="karte-meta"><time datetime="2026-10-14">14.10.2026</time> · etwa 16 Minuten</p>
          </li>
        </ul>
      </nav>
    </div>
  </article>
</main>

<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://ing-bassam.de/fachwissen/wohnung-nicht-warm-heizung-ursache-nachweis/#artikel","headline":"Wohnung wird nicht warm: Ursache messen statt streiten","description":"Wohnung wird trotz Heizung nicht warm? Ursachen in Anlage, Heizkörper und Gebäudehülle, richtig messen und dokumentieren, Mängelanzeige und Gutachten.","inLanguage":"de-DE","datePublished":"2026-11-04","dateModified":"2026-11-04","author":{"@type":"Person","name":"Karim Abu Elkheir","honorificPrefix":"M. Sc.","worksFor":{"@id":"https://ing-bassam.de/#organization"}},"publisher":{"@id":"https://ing-bassam.de/#organization"},"mainEntityOfPage":{"@type":"WebPage","@id":"https://ing-bassam.de/fachwissen/wohnung-nicht-warm-heizung-ursache-nachweis/"},"image":"https://ing-bassam.de/vorschau.png","articleSection":"Hausverwaltung & Bestand","keywords":["kalte Wohnung","Raumtemperatur","Heizlast","hydraulischer Abgleich","Mietminderung","Mängelanzeige","Wärmebrücke","DIN EN 12831-1"],"abstract":"Die Norm-Heizlast ist die Wärmeleistung, die ein Raum an einem sehr kalten Auslegungstag braucht, um die vorgesehene Temperatur zu halten.","about":{"@type":"DefinedTerm","name":"Wohnung wird nicht warm: Ursache messen statt streiten","description":"Die Norm-Heizlast ist die Wärmeleistung, die ein Raum an einem sehr kalten Auslegungstag braucht, um die vorgesehene Temperatur zu halten."},"audience":{"@type":"Audience","audienceType":"Mieter"},"isPartOf":{"@type":"CollectionPage","@id":"https://ing-bassam.de/fachwissen/"},"wordCount":3999,"isAccessibleForFree":true},{"@type":"Organization","@id":"https://ing-bassam.de/#organization","name":"Bassam Ingenieurbüro für Bauwesen GmbH","url":"https://ing-bassam.de/","logo":"https://ing-bassam.de/vorschau.png"},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Start","item":"https://ing-bassam.de/"},{"@type":"ListItem","position":2,"name":"Fachwissen","item":"https://ing-bassam.de/fachwissen/"},{"@type":"ListItem","position":3,"name":"Wohnung wird nicht warm: Ursache messen statt streiten"}]},{"@type":"FAQPage","@id":"https://ing-bassam.de/fachwissen/wohnung-nicht-warm-heizung-ursache-nachweis/#faq","mainEntity":[{"@type":"Question","name":"Welche Raumtemperatur muss in einer Mietwohnung im Winter erreicht werden?","acceptedAnswer":{"@type":"Answer","text":"Die mietrechtlichen Vorschriften im Bürgerlichen Gesetzbuch nennen keine feste Gradzahl. Der Berliner Mieterverein nennt als Orientierung tagsüber, in der Regel zwischen 6 und 23 Uhr, mindestens 20 bis 22 °C in Wohnräumen. Nachts genügen nach seiner Darstellung meist 18 °C. Welche Temperatur im Einzelfall geschuldet ist, lässt sich nur rechtlich verbindlich beurteilen, etwa durch eine Mieterberatung oder einen Rechtsanwalt."}},{"@type":"Question","name":"Darf ich die Miete mindern, wenn meine Wohnung nicht warm wird?","acceptedAnswer":{"@type":"Answer","text":"Eine Mietminderung ist nach § 536 BGB möglich, wenn ein Mangel die Tauglichkeit der Wohnung zum vertragsgemäßen Gebrauch mindert oder aufhebt. Eine unerhebliche Minderung der Tauglichkeit bleibt außer Betracht. Unterlässt der Mieter die unverzügliche Anzeige, kann er diese Rechte verlieren, soweit der Vermieter deshalb nicht Abhilfe schaffen konnte. Ob eine zu kalte Wohnung im konkreten Fall eine Minderung rechtfertigt und in welcher Höhe, beurteilt ein Rechtsanwalt oder eine Mieterberatung. Ein Messprotokoll mit Datum, Uhrzeit und Werten ist dafür eine wichtige Grundlage."}},{"@type":"Question","name":"Wie lange sollte ich die Raumtemperatur messen?","acceptedAnswer":{"@type":"Answer","text":"Eine einzelne Messung reicht nicht aus, um eine zu geringe Heizleistung nachzuweisen. Sinnvoll ist eine Messreihe über mehrere kalte Tage, jeweils mindestens morgens und abends. Ein Datenlogger erleichtert die Aufgabe, weil er die Werte selbsttätig mit Uhrzeit speichert. Zu jeder Messung gehören die Außentemperatur, die Stellung des Thermostatventils und der Zustand des Heizkörpers. Je kälter die Messtage, desto deutlicher zeigt sich, ob die Heizung ausreicht."}},{"@type":"Question","name":"Was ist ein hydraulischer Abgleich, und kann ich als Mieter die Unterlagen sehen?","acceptedAnswer":{"@type":"Answer","text":"Ein hydraulischer Abgleich stellt die Heizungsanlage so ein, dass jeder Heizkörper die Menge Heizwasser erhält, die sein Raum braucht. Nach § 60c GModG ist er nach dem Einbau einer Heizungsanlage in Gebäuden mit mindestens sechs Wohnungen vorgeschrieben. Die Bestätigung des Abgleichs ist schriftlich festzuhalten, unter anderem mit Einstellungswerten und Heizlast. Auf Verlangen ist sie dem Mieter unverzüglich vorzulegen. Fehlt ein Abgleich, kann das eine Ursache dafür sein, dass einzelne Wohnungen nicht warm werden."}},{"@type":"Question","name":"Warum friere ich, obwohl das Thermometer eine normale Temperatur zeigt?","acceptedAnswer":{"@type":"Answer","text":"Die gefühlte Temperatur hängt nicht nur von der Raumluft ab, sondern auch von den Oberflächentemperaturen von Wänden, Fenstern und Boden. Ein Mensch gibt einen großen Teil seiner Wärme durch Strahlung an diese Flächen ab. Sind Außenwände oder Fenster kalt, etwa wegen Wärmebrücken, friert der Mensch trotz warmer Luft. Zugluft durch undichte Fugen verstärkt diesen Eindruck. Eine Messung der Oberflächentemperaturen zeigt, ob die Ursache in der Gebäudehülle liegt."}},{"@type":"Question","name":"Wer beauftragt den Sachverständigen, wenn die Wohnung nicht warm wird?","acceptedAnswer":{"@type":"Answer","text":"Ein Sachverständiger kann von jeder Seite privat beauftragt werden, also vom Mieter, vom Vermieter, von der Eigentümergemeinschaft oder von der Hausverwaltung. Ein solches Privatgutachten muss ein Gericht berücksichtigen, die Gegenseite ist aber nicht daran gebunden. Die Parteien können sich auch gemeinsam auf einen Sachverständigen einigen. In einem selbständigen Beweisverfahren oder einem Prozess benennt und beauftragt das Gericht den Sachverständigen. Welcher Weg im Einzelfall passt, klärt am besten ein Rechtsanwalt."}}]}]}</script>

<footer class="seiten-fuss">
  <div class="wrap">
    <p><strong>Bassam Ingenieurbüro für Bauwesen GmbH</strong><br>Straße am Flugplatz 6a, 12487 Berlin</p>
    <p><a href="mailto:info@ing-bassam.de">info@ing-bassam.de</a> · Antwort in der Regel innerhalb eines Werktags</p>
    <p class="rechtliches"><a href="../../#impressum">Impressum</a> · <a href="../../#datenschutz">Datenschutz</a> · <a href="../">Alle Fachbeiträge</a> · <a href="../vorlagen/">Vorlagen</a> · <a href="../../leistungen/technische-due-diligence/">Due Diligence</a></p>
    <p class="rechtliches">Für Geschäftskunden: <a href="../../leistungen/hausverwaltungen/">Hausverwaltungen</a> · <a href="../../leistungen/rechtsanwaelte/">Rechtsanwälte</a> · <a href="../../leistungen/versicherer/">Versicherer</a></p>
    <p class="klein">© 2026 Bassam Ingenieurbüro für Bauwesen GmbH · Keine Cookies. Kein Tracking.</p>
  </div>
</footer>


</body>
</html>
